---
title: 住宅換気の負圧設計 — 吹き抜けは緩和にならない
category: 05_learn
tags: [topic:hvac, tech:hvac, topic:residential-design]
sources: [7a88a8ee-382d-43c4-9c77-721ed3251451]
updated: 2026-05-19
---

# 住宅換気の負圧設計 — 吹き抜けは緩和にならない

## Summary

RC マンション住戸（高気密寄り）で、レンジフードや 24 時間換気による排気で発生する負圧を緩和するために**吸気口設置を検討する場合**、居室に吹き抜けがあっても **吹き抜けは負圧緩和にはならない**。負圧は給気量 vs 排気量の収支で決まり、容積（吹き抜け）は定常運転の差圧レベルに寄与しない。吸気口設計の判断は吹き抜けの有無で変えない。

## Why 吹き抜けが効かないか

1. **吹き抜けは容積を増やすだけで、給気経路ではない**
   - 上階と縦に繋がるだけ。外気を導入する仕組みは含まない
   - レンジフードや 24 時間換気（特に第 3 種=排気のみ機械）が排気する分を外から補えない

2. **定常運転では容積は無関係**
   - 排気 100 m³/h・給気 50 m³/h なら、容積が大きかろうが同じ 50 m³/h 分の差圧負荷がかかる
   - 容積が効くのは「圧が立ち上がるまでの時間」だけで、最終的な負圧レベルは変わらない

3. **むしろ煙突効果で悪化する場合**
   - 冬場、吹き抜け上部に暖気が溜まる → 上から漏気
   - 下階の居室がさらに負圧になり、玄関ドアが重い・サッシ枠から笛鳴り、といった現象が出やすい

## 設計指針

- **給気口は容積でなく排気量に対して設計する**
  - レンジフード（強：300〜500 m³/h 級）+ 24 時間換気（0.5 回/h）の合計排気に対し、同等以上の給気開口面積を確保
- **RC は高気密寄り → 自然給気だけだと足りないケースが多い**
  - レンジフード連動の電動給気口、または同時給排型レンジフードを検討
- **吹き抜けがある場合**
  - 上階・下階の両方に給気口を分散配置するとショートサーキット（上から入って上から抜ける）を避けられる

## 結論

吹き抜けは負圧対策にはならない。吸気口設置の判断は吹き抜けの有無で変えずに進めて良い。給気経路と排気量バランスのほうが決定的。

## Links

- [[02_diary/2026-05-19]] 15:52 entry — 起点 Q&A
- [[05_learn/ac-energy-saving-regulation]] — 同 tech:hvac 系統（規制側）
